# Decisions implemented here (governance/decision_traceability.yaml):
#   D-V6-4: occupants = area x ASHRAE 62.1 default density
#   P-V6-7: EM.030 row assignment of the military school and health buildings
#   P-V6-10: calculation values (air density, ceiling height, occupant gain, ...)
# SPEC-016 FR-016.3, D-V6-16 and D-V6-17: air-conditioning capacity of iquitos_v6.
# Every value declares its origin: measured, cited (with source), design_rule or assumption.
# Audit of the sources: docs/audits/normas_climatizacion_20261107/README.md
schema_version: 1

split_unit:
  btu_per_h: 18000
  origin: assumption
  note: "Typical split, used because no Peruvian norm gives a capacity (EM.050 has no figures). 1 BTU/h = 0.29307107 W, so 5.275 kW thermal. Replace with the nameplate when the owner has it."

indoor_design:
  t_c: 24.0
  rh_pct: 50.0
  origin: cited
  source: "MINSA NTS 110 (RM 660-2014/MINSA) and NTS 119 (RM 862-2015/MINSA), section 6.2.5.10, Table 6, general areas: 24 C, 45-60 % RH. 50 % is the midpoint (design_rule, D-V6-17)."

outdoor_design:
  percentile: 99.0
  year: 2023
  origin: measured
  source: "NASA POWER hourly T2M and RH2M of the design year, data/campaigns/<dataset>/raw/weather/nasa_power_2023_utc.json; elevation 115.02 m from the same file."

thermal_mass_class:
  value: medium
  origin: assumption
  note: "ISO 13790 Table 12 class of the 5R1C model (SPEC-016 D-V6-53): A_m = 2.5 A_f, C_m = 165 000 J/(m2 K). Iquitos buildings are concrete and brick; no inventory value. Replace with the class of each building when known."

thermal_heat_capacity_factor:
  value: 2.27
  origin: measured
  source: "SPEC-016 D-V6-56: median of 20 measured air-conditioned zones of a tropical office (CU-BEMS, Bangkok, Pipattanasomporn et al. 2020, CC BY 4.0), identified by output error on indoor temperature (P10 1.22, P90 3.69): docs/audits/validacion_5r1c_cubems_20261108/README.md, data/validation/cubems/validation_5r1c.json. Scales C_m of the medium class; the Iquitos bills cannot identify it."

site_elevation_m:
  value: 115.02
  origin: measured
  source: "NASA POWER point elevation of the Iquitos weather files (geometry.coordinates), used for the station pressure."

base_floor_fraction:
  value: 0.30
  origin: design_rule
  source: "D-V6-18: cooling never exceeds 70 % of a bill block; RM 666-2025-MINSA puts climate systems at 60-70 % of a health facility's electricity, the most cooling-intensive type."

air_density_kg_m3:
  value: 1.2
  origin: assumption
  note: "Standard air density used to convert the outdoor-air flow to a mass flow."

occupied_fraction:
  value: 1.0
  origin: assumption
  note: "Fraction of the roofed area that is ventilated occupied zone. 1.0 oversizes buildings with large unoccupied areas, for example the airport; the bill calibration flags them."

occupant_gain_w:
  value: 130.0
  origin: assumption
  note: "Sensible + latent gain per seated occupant doing light work (75 + 55 W), the typical value of ASHRAE Fundamentals ch. 18 Table 1, which was not opened."

natural_ventilation_ach:
  value: 5.0
  origin: assumption
  assumption: true
  source: "D-V6-61. Inside the 0.7 to 8 air changes per hour reported for schools by Alibaba (2018), Sustainability 10, 3284, p. 3, https://doi.org/10.3390/su10093284, citing its reference 49. No measurement of a hot-humid building was found."
  reason: "Windows open when the equipment is off and the air is hotter than outdoors. Changing from 2 to 5 lowers the hottest off-hour by about 1 C in the offline run, so the choice has little weight."
ceiling_height_m:
  value: 3.0
  origin: assumption
  note: "Converts the NTS 110 air changes per hour to a flow in health buildings."

use_types:
  # EM.030 as amended by RM 232-2020-VIVIENDA (El Peruano 2020-09-23), art. 6, Table 01:
  # rp l/s per person, ra l/s per m2, rd people per 100 m2 (Rd column sourced from ASHRAE 62.1-2016).
  Office: {row: "Ambiente de oficinas, zonas de trabajo", rp: 2.5, ra: 0.3, rd: 5, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01"}
  Office_Critical: {row: "Ambiente de oficinas, zonas de trabajo", rp: 2.5, ra: 0.3, rd: 5, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01"}
  Retail: {row: "Supermercados", rp: 3.8, ra: 0.3, rd: 8, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01"}
  Commercial_Mall: {row: "Areas comunes de centros comerciales", rp: 3.8, ra: 0.3, rd: 40, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01"}
  MultiFamily_Hotel: {row: "Hoteles, salas de estar", rp: 2.5, ra: 0.3, rd: 10, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01"}
  Education: {row: "Aulas (mas de 9 anos)", rp: 5.0, ra: 0.6, rd: 35, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01"}
  Assembly: {row: "Areas de espera transporte publico y privado", rp: 3.8, ra: 0.3, rd: 100, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01 (airport)"}
  Assembly_Military: {row: "Aulas (mas de 9 anos)", rp: 5.0, ra: 0.6, rd: 35, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01; the row choice for a military school is an assumption"}
  Laboratory: {row: "Laboratorios universitarios", rp: 5.0, ra: 0.9, rd: 25, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01"}
  Industrial: {row: "Manufactura en general", rp: 5.0, ra: 0.9, rd: 7, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01"}
  Industrial_Port: {row: "Manufactura en general", rp: 5.0, ra: 0.9, rd: 7, origin: cited, source: "EM.030 RM 232-2020-VIVIENDA, art. 6, Table 01"}
  # Health care is not in Table 01; EM.030 art. 13.5 refers to the MINSA norms.
  Healthcare: {air_changes_per_hour: 3, rd: 5, origin: cited, source: "NTS 110 MINSA, section 6.2.5.10, Table 6, general and treatment areas: 2-3 air changes per hour (3 taken); rd from the office row of EM.030 Table 01 (assumption)"}
  Healthcare_Hospital: {air_changes_per_hour: 3, rd: 5, origin: cited, source: "NTS 110 MINSA, section 6.2.5.10, Table 6, general and treatment areas: 2-3 air changes per hour (3 taken); rd from the office row of EM.030 Table 01 (assumption)"}
